---
title: OpenDSS 算例分析的口径边界
tags: [OpenDSS, 算例, 潮流, IEEE13, IEEE37, 边界]
---

# OpenDSS 算例分析的口径边界

本工程支持**直接分析 OpenDSS 原生算例**（`.dss` 文件或含 `Master.dss` 的目录），
例如 IEEE13、IEEE37 等标准算例。

## 它能做什么

- 直接 `Redirect` 算例主文件并求解一次潮流
- 读回全部母线电压（平均、最低、角度）
- 读回全部支路负载率（线路按额定电流，变压器按额定容量）
- 汇总总负荷、源侧供电、网损与网损率
- 按判据列出电压越限母线与过载支路

## 它**不能**做什么（重要）

**原生算例分析不产出开放容量。**

原因：容量结论需要本工程的梯度/二分搜索、经批准的规则包、
场景派生与独立复算，这些是为本工程模型格式准备的。
把一个外部 `.dss` 算例直接套上容量搜索，会得到看似权威但口径不成立的结果。

所以算例分析页与报告里都明确标注"只做潮流与约束校核，不产出开放容量"。
需要承载力结论时，应把算例按本工程要求补齐输入包后再走承载力评估流程。

## 为什么不做模型重建

现有转换器把外部表格（xlsx/csv/MATPOWER）转成本工程多文件模型，再由模型生成 DSS。
但 `.dss` 本身就是 OpenDSS 的原生格式，**再转一手只会丢信息**
（控制器、LoadShape、谐波、自定义元件都可能丢失）。
所以 `.dss` 走直连引擎的独立路径。

## 路径解析规则

- 给的是一个目录 → 找其中的 `Master.dss`；没有就取第一个 `.dss`
- 给的是子文件（如 `IEEELineCodes.DSS`）→ 若同目录有 `Master.dss` 优先用它
- 给的文件不存在，或目录里没有 `.dss` → 直接报错，不猜

## 网损怎么算

网损 = 源侧注入功率的绝对值 − 总负荷功率。

注意**不能拿源侧供电当负荷**：两者差一个网损，混用会把损耗算成 0。
总负荷要逐负荷累加（只累加处于启用状态的负荷）。

## 一个可核对的例子

IEEE13 节点标准算例实测：

- 母线 16 个、支路 17 条、4 次迭代收敛
- 总负荷 3466 kW / 2102 kvar
- 源侧 3567.0222 kW
- 网损 101.0222 kW（占负荷 2.91%）
- 最低电压 0.96085 pu @ 母线 611
- 最高电压 1.03739 pu
- 最大负载率 123.37% @ 线路 650632（过载）
- 另有 632670（107.19%）、670671（105.50%）过载

校核方式：3567.0222 − 3466 = 101.0222 kW，与网损字段一致。
